# Project Gantt Chart

## Current Status

**Last Updated:** 2026-09-14

## Timeline

| Phase | Tasks | Owner | Start | End | Status |
|-------|-------|-------|-------|-----|--------|
| **01 - Background Research** | Literature review | [Name] | [Date] | [Date] | [Status] |
| | Stakeholder interviews | [Name] | [Date] | [Date] | [Status] |
| **02 - Requirements** | Define design inputs | Team | [Date] | [Date] | [Status] |
| | Create requirements doc | [Name] | [Date] | [Date] | [Status] |
| **03 - Concept Design** | Brainstorm concepts | Team | [Date] | [Date] | [Status] |
| | Evaluation matrices | [Name] | [Date] | [Date] | [Status] |
| | Select final concept | Team | [Date] | [Date] | [Status] |
| **04 - Detailed Design** | CAD modeling | [Name] | [Date] | [Date] | [Status] |
| | Schematics | [Name] | [Date] | [Date] | [Status] |
| | Calculations | [Name] | [Date] | [Date] | [Status] |
| **05 - Implementation** | Manufacturing | [Name] | [Date] | [Date] | [Status] |
| | Assembly | Team | [Date] | [Date] | [Status] |
| | Code development | [Name] | [Date] | [Date] | [Status] |
| **06 - Testing** | Write test procedures | [Name] | [Date] | [Date] | [Status] |
| | Execute tests | Team | [Date] | [Date] | [Status] |
| | Analyze results | [Name] | [Date] | [Date] | [Status] |

## Key Milestones

| Milestone | Target Date | Actual Date | Notes |
|-----------|-------------|-------------|-------|
| Design Review 1 (Fall) | [Date] | | |
| Design Review 2 (Fall) | [Date] | | |
| Design Review 1 (Winter) | [Date] | | |
| Design Review 2 (Winter) | [Date] | | |
| Final Review | [Date] | | |

## Dependencies

- [Describe any task dependencies here]
